<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE nta PUBLIC '-//Uppaal Team//DTD Flat System 1.1//EN' 'http://www.it.uu.se/research/group/darts/uppaal/flat-1_2.dtd'>
<nta>
	<declaration>// This file is a part of the TickTac benchmarks project.
// See files AUTHORS and LICENSE for copyright details.

// Inspired from UPPAAL demo model of a pacemaker DDD introduced in:
//Zhihao Jiang, Miroslav Pajic, Salar Moarref, Rajeev Alur, Rahul Mangharam:
//Modeling and Verification of a Dual Chamber Implantable Pacemaker. 
//TACAS 2012: 188-203

//Timing parameters of the pacemaker
const int TAVI = 150;
const int TLRI = 1000;
int TPVARP = 100;
const int TVRP = 150;
const int TURI = 400;
const int TPVAB = 50;

const int Tretromin = 0;
const int Tretromax = 10000;
const int Tantemin = 0;
const int Tantemax = 10000;

//Interval of a heart event covering all possible input to the pacemaker
const int Aminwait = 0; 
const int Amaxwait = 10000; 

clock clk;

broadcast chan AS, AP, AR, VP, VS, Aget, Vget, ABLOCK, VB, A_act, V_act, VP_AS, reset;</declaration>
	<template>
		<name x="5" y="5">LRI</name>
		<declaration>clock t;</declaration>
		<location id="id0" x="0" y="0">
			<name x="8" y="8">LRI</name>
			<label kind="invariant" x="17" y="25">t &lt;= TLRI-TAVI</label>
		</location>
		<location id="id1" x="-136" y="0">
			<name x="-153" y="17">ASed</name>
		</location>
		<init ref="id0"/>
		<transition>
			<source ref="id0"/>
			<target ref="id1"/>
			<label kind="synchronisation" x="-76" y="-51">AS?</label>
			<nail x="-68" y="-34"/>
		</transition>
		<transition>
			<source ref="id1"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="-110" y="25">VS?</label>
			<label kind="assignment" x="-76" y="34">t = 0</label>
			<nail x="-68" y="34"/>
		</transition>
		<transition>
			<source ref="id1"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="-76" y="-17">VP?</label>
			<label kind="assignment" x="-85" y="0">t = 0</label>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="76" y="-17">VS?</label>
			<label kind="assignment" x="76" y="0">t = 0</label>
			<nail x="67" y="-17"/>
			<nail x="67" y="17"/>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id0"/>
			<label kind="guard" x="-34" y="59">t &gt;= TLRI-TAVI</label>
			<label kind="synchronisation" x="-17" y="93">AP!</label>
			<label kind="assignment" x="-17" y="76">t = 0</label>
			<nail x="17" y="59"/>
			<nail x="-17" y="59"/>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="-17" y="-93">VP?</label>
			<label kind="assignment" x="-17" y="-76">t = 0</label>
			<nail x="-17" y="-59"/>
			<nail x="17" y="-59"/>
		</transition>
	</template>
	<template>
		<name>AVI</name>
		<declaration>clock t;</declaration>
		<location id="id2" x="-8" y="0">
			<name x="-42" y="0">Idle</name>
		</location>
		<location id="id3" x="161" y="0">
			<name x="178" y="-25">AVI</name>
			<label kind="invariant" x="178" y="-8">t &lt;= TAVI</label>
		</location>
		<location id="id4" x="161" y="-93">
			<name x="178" y="-119">WaitURI</name>
			<label kind="invariant" x="178" y="-102">clk &lt;= TURI</label>
		</location>
		<init ref="id2"/>
		<transition>
			<source ref="id4"/>
			<target ref="id2"/>
			<label kind="synchronisation" x="-34" y="-136">VS?</label>
			<nail x="161" y="-136"/>
			<nail x="-42" y="-136"/>
			<nail x="-42" y="0"/>
		</transition>
		<transition>
			<source ref="id3"/>
			<target ref="id2"/>
			<label kind="guard" x="0" y="102">t &gt;= TAVI &amp;&amp; clk &gt;= TURI</label>
			<label kind="synchronisation" x="68" y="85">VP!</label>
			<nail x="161" y="17"/>
			<nail x="161" y="102"/>
			<nail x="-8" y="102"/>
		</transition>
		<transition>
			<source ref="id3"/>
			<target ref="id2"/>
			<label kind="synchronisation" x="68" y="51">VS?</label>
			<nail x="119" y="68"/>
			<nail x="34" y="68"/>
		</transition>
		<transition>
			<source ref="id2"/>
			<target ref="id3"/>
			<label kind="synchronisation" x="68" y="8">AP?</label>
			<label kind="assignment" x="59" y="34">t = 0</label>
			<nail x="76" y="34"/>
		</transition>
		<transition>
			<source ref="id2"/>
			<target ref="id3"/>
			<label kind="synchronisation" x="68" y="-51">AS?</label>
			<label kind="assignment" x="59" y="-25">t = 0</label>
			<nail x="76" y="-34"/>
		</transition>
		<transition>
			<source ref="id3"/>
			<target ref="id4"/>
			<label kind="guard" x="170" y="-59">t &gt;= TAVI &amp;&amp; clk &lt; TURI</label>
		</transition>
		<transition>
			<source ref="id4"/>
			<target ref="id2"/>
			<label kind="guard" x="42" y="-119">clk &gt;= TURI</label>
			<label kind="synchronisation" x="68" y="-93">VP!</label>
			<nail x="-8" y="-93"/>
		</transition>
	</template>
	<template>
		<name>URI</name>
		<location id="id5" x="0" y="0">
			<name x="-8" y="-34">URI</name>
		</location>
		<init ref="id5"/>
		<transition>
			<source ref="id5"/>
			<target ref="id5"/>
			<label kind="synchronisation" x="-93" y="-17">VP?</label>
			<label kind="assignment" x="-110" y="0">clk = 0</label>
			<nail x="-59" y="25"/>
			<nail x="-59" y="-25"/>
		</transition>
		<transition>
			<source ref="id5"/>
			<target ref="id5"/>
			<label kind="synchronisation" x="68" y="-17">VS?</label>
			<label kind="assignment" x="68" y="0">clk = 0</label>
			<nail x="59" y="-25"/>
			<nail x="59" y="25"/>
		</transition>
	</template>
	<template>
		<name>PVARP</name>
		<declaration>clock t;</declaration>
		<location id="id6" x="-212" y="0">
			<name x="-246" y="-25">Idle</name>
		</location>
		<location id="id7" x="-51" y="0">
			<name x="-34" y="0">PVAB</name>
			<label kind="invariant" x="-17" y="17">t &lt;= TPVAB</label>
		</location>
		<location id="id8" x="110" y="0">
			<name x="127" y="-8">PVARP</name>
			<label kind="invariant" x="136" y="8">t &lt;= TPVARP</label>
		</location>
		<location id="id9" x="-212" y="170">
			<name x="-255" y="170">inter</name>
			<committed/>
		</location>
		<location id="id10" x="110" y="170">
			<name x="59" y="144">inter1</name>
			<committed/>
		</location>
		<location id="id11" x="-51" y="170">
			<name x="-93" y="161">ABI</name>
			<committed/>
		</location>
		<init ref="id6"/>
		<transition>
			<source ref="id8"/>
			<target ref="id10"/>
			<label kind="synchronisation" x="25" y="93">A_act?</label>
			<nail x="102" y="8"/>
			<nail x="68" y="85"/>
		</transition>
		<transition>
			<source ref="id7"/>
			<target ref="id11"/>
			<label kind="synchronisation" x="-127" y="93">A_act?</label>
			<nail x="-89" y="85"/>
		</transition>
		<transition>
			<source ref="id11"/>
			<target ref="id7"/>
			<label kind="synchronisation" x="-34" y="170">ABLOCK!</label>
			<nail x="8" y="170"/>
			<nail x="8" y="93"/>
		</transition>
		<transition>
			<source ref="id7"/>
			<target ref="id11"/>
			<label kind="synchronisation" x="-51" y="93">Aget?</label>
			<nail x="-51" y="17"/>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id9"/>
			<label kind="synchronisation" x="-297" y="93">A_act?</label>
			<nail x="-255" y="85"/>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id7"/>
			<label kind="synchronisation" x="-144" y="-68">VP?</label>
			<label kind="assignment" x="-144" y="-51">t = 0</label>
			<nail x="-178" y="-51"/>
			<nail x="-85" y="-51"/>
		</transition>
		<transition>
			<source ref="id8"/>
			<target ref="id6"/>
			<label kind="guard" x="-187" y="-110">t &gt;= TPVARP</label>
			<label kind="assignment" x="-17" y="-110">TPVARP = 100</label>
			<nail x="110" y="-93"/>
			<nail x="-212" y="-93"/>
		</transition>
		<transition>
			<source ref="id9"/>
			<target ref="id6"/>
			<label kind="synchronisation" x="-187" y="170">AS!</label>
			<nail x="-144" y="170"/>
			<nail x="-144" y="93"/>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id9"/>
			<label kind="synchronisation" x="-212" y="93">Aget?</label>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id7"/>
			<label kind="synchronisation" x="-144" y="-17">VS?</label>
			<label kind="assignment" x="-144" y="0">t = 0</label>
		</transition>
		<transition>
			<source ref="id7"/>
			<target ref="id8"/>
			<label kind="guard" x="-8" y="-17">t &gt;= TPVAB</label>
		</transition>
		<transition>
			<source ref="id10"/>
			<target ref="id8"/>
			<label kind="synchronisation" x="136" y="170">AR!</label>
			<nail x="178" y="170"/>
			<nail x="178" y="93"/>
		</transition>
		<transition>
			<source ref="id8"/>
			<target ref="id10"/>
			<label kind="synchronisation" x="110" y="85">Aget?</label>
		</transition>
	</template>
	<template>
		<name>VRP</name>
		<declaration>clock t;</declaration>
		<location id="id12" x="-153" y="0">
			<name x="-195" y="-8">Idle</name>
		</location>
		<location id="id13" x="-153" y="-161">
			<name x="-163" y="-195">inter</name>
			<committed/>
		</location>
		<location id="id14" x="17" y="-161">
			<name x="8" y="-195">VRP</name>
			<label kind="invariant" x="34" y="-170">t &lt;= TVRP</label>
		</location>
		<init ref="id12"/>
		<transition>
			<source ref="id14"/>
			<target ref="id12"/>
			<label kind="guard" x="-119" y="0">t &gt;= TVRP</label>
			<nail x="-51" y="0"/>
		</transition>
		<transition>
			<source ref="id12"/>
			<target ref="id14"/>
			<label kind="synchronisation" x="-93" y="-102">VP?</label>
			<label kind="assignment" x="-110" y="-85">t = 0</label>
		</transition>
		<transition>
			<source ref="id13"/>
			<target ref="id14"/>
			<label kind="synchronisation" x="-93" y="-178">VS!</label>
			<label kind="assignment" x="-93" y="-161">t = 0</label>
		</transition>
		<transition>
			<source ref="id12"/>
			<target ref="id13"/>
			<label kind="synchronisation" x="-195" y="-93">Vget?</label>
		</transition>
	</template>
	<template>
		<name>RHM</name>
		<declaration>clock t;</declaration>
		<location id="id15" x="0" y="0">
			<name x="17" y="-17">AReady</name>
			<label kind="invariant" x="17" y="0">t &lt; Amaxwait</label>
		</location>
		<init ref="id15"/>
		<transition>
			<source ref="id15"/>
			<target ref="id15"/>
			<label kind="synchronisation" x="-17" y="-102">A_act?</label>
			<label kind="assignment" x="-17" y="-85">t = 0</label>
			<nail x="-25" y="-59"/>
			<nail x="25" y="-59"/>
		</transition>
		<transition>
			<source ref="id15"/>
			<target ref="id15"/>
			<label kind="guard" x="-144" y="-34">t &gt; Aminwait</label>
			<label kind="synchronisation" x="-102" y="-17">Aget!</label>
			<label kind="assignment" x="-102" y="0">t = 0</label>
			<nail x="-59" y="25"/>
			<nail x="-59" y="-25"/>
		</transition>
		<transition>
			<source ref="id15"/>
			<target ref="id15"/>
			<label kind="synchronisation" x="-17" y="59">AP?</label>
			<label kind="assignment" x="-17" y="76">t = 0</label>
			<nail x="25" y="59"/>
			<nail x="-25" y="59"/>
		</transition>
	</template>
	<template>
		<name>Conduction</name>
		<declaration>clock t;</declaration>
		<location id="id16" x="0" y="0">
			<name x="17" y="-42">Idle</name>
		</location>
		<location id="id17" x="-255" y="0">
			<name x="-265" y="-34">Ante</name>
			<label kind="invariant" x="-331" y="16">t &lt;= Tantemax</label>
		</location>
		<location id="id18" x="238" y="0">
			<name x="228" y="-34">Retro</name>
			<label kind="invariant" x="228" y="17">t &lt;= Tretromax</label>
		</location>
		<init ref="id16"/>
		<transition>
			<source ref="id16"/>
			<target ref="id18"/>
			<label kind="synchronisation" x="68" y="59">VP?</label>
			<label kind="assignment" x="144" y="59">t = 0</label>
			<nail x="119" y="76"/>
		</transition>
		<transition>
			<source ref="id18"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="102" y="-102">Aget?</label>
			<nail x="119" y="-85"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id18"/>
			<label kind="synchronisation" x="59" y="25">Vget?</label>
			<label kind="assignment" x="136" y="25">t = 0</label>
			<nail x="119" y="34"/>
		</transition>
		<transition>
			<source ref="id18"/>
			<target ref="id16"/>
			<label kind="guard" x="76" y="-25">t &gt;= Tretromin</label>
			<label kind="synchronisation" x="110" y="-59">AP?</label>
			<nail x="119" y="-42"/>
		</transition>
		<transition>
			<source ref="id18"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="93" y="0">A_act!</label>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id17"/>
			<label kind="synchronisation" x="-178" y="68">AP?</label>
			<label kind="assignment" x="-102" y="68">t = 0</label>
			<nail x="-127" y="85"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id17"/>
			<label kind="synchronisation" x="-178" y="34">Aget?</label>
			<label kind="assignment" x="-102" y="34">t = 0</label>
			<nail x="-127" y="42"/>
		</transition>
		<transition>
			<source ref="id17"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-136" y="-93">Vget?</label>
			<nail x="-119" y="-76"/>
		</transition>
		<transition>
			<source ref="id17"/>
			<target ref="id16"/>
			<label kind="guard" x="-170" y="-25">t &gt;= Tantemin</label>
			<label kind="synchronisation" x="-136" y="-59">VP?</label>
			<nail x="-119" y="-42"/>
		</transition>
		<transition>
			<source ref="id17"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-144" y="0">V_act!</label>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-8" y="136">VP?</label>
			<nail x="-51" y="136"/>
			<nail x="51" y="136"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-17" y="68">Vget?</label>
			<nail x="-25" y="68"/>
			<nail x="25" y="68"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-8" y="-170">AP?</label>
			<nail x="-51" y="-153"/>
			<nail x="51" y="-153"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-17" y="-93">Aget?</label>
			<nail x="-25" y="-76"/>
			<nail x="25" y="-76"/>
		</transition>
	</template>
	<template>
		<name>Counter</name>
		<location id="id19" x="-331" y="8">
			<name x="-357" y="-25">Init</name>
		</location>
		<location id="id20" x="-255" y="8">
			<name x="-263" y="17">E1</name>
		</location>
		<location id="id21" x="-178" y="8">
			<name x="-187" y="17">E2</name>
		</location>
		<location id="id22" x="-102" y="8">
			<name x="-110" y="17">E3</name>
		</location>
		<location id="id23" x="-25" y="8">
			<name x="-34" y="17">E4</name>
		</location>
		<location id="id24" x="51" y="8">
			<name x="42" y="17">E5</name>
		</location>
		<location id="id25" x="136" y="8">
			<name x="127" y="17">E6</name>
		</location>
		<location id="id26" x="221" y="8">
			<name x="212" y="17">E7</name>
		</location>
		<location id="id27" x="306" y="8">
			<name x="297" y="17">E8</name>
		</location>
		<init ref="id19"/>
		<transition>
			<source ref="id27"/>
			<target ref="id19"/>
			<label kind="assignment" x="246" y="-68">TPVARP = 500</label>
			<nail x="306" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id26"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="221" y="-42">reset?</label>
			<nail x="221" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id25"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="136" y="-42">reset?</label>
			<nail x="136" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id24"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="51" y="-42">reset?</label>
			<nail x="51" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id23"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="-25" y="-42">reset?</label>
			<nail x="-25" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id22"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="-102" y="-42">reset?</label>
			<nail x="-102" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id21"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="-178" y="-42">reset?</label>
			<nail x="-178" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id20"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="-255" y="-42">reset?</label>
			<nail x="-255" y="-42"/>
			<nail x="-331" y="-42"/>
		</transition>
		<transition>
			<source ref="id26"/>
			<target ref="id27"/>
			<label kind="synchronisation" x="229" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id25"/>
			<target ref="id26"/>
			<label kind="synchronisation" x="144" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id24"/>
			<target ref="id25"/>
			<label kind="synchronisation" x="59" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id23"/>
			<target ref="id24"/>
			<label kind="synchronisation" x="-17" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id22"/>
			<target ref="id23"/>
			<label kind="synchronisation" x="-93" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id21"/>
			<target ref="id22"/>
			<label kind="synchronisation" x="-170" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id20"/>
			<target ref="id21"/>
			<label kind="synchronisation" x="-246" y="-17">VP_AS?</label>
		</transition>
		<transition>
			<source ref="id19"/>
			<target ref="id20"/>
			<label kind="synchronisation" x="-323" y="-17">VP_AS?</label>
		</transition>
	</template>
	<template>
		<name>PURI_test</name>
		<declaration>clock t;</declaration>
		<location id="id28" x="-229" y="-8">
			<name x="-246" y="-42">wait_v</name>
		</location>
		<location id="id29" x="-76" y="-8">
			<name x="-93" y="-42">wait_vp</name>
		</location>
		<location id="id30" x="68" y="-8">
			<name x="51" y="-42">interval</name>
			<committed/>
		</location>
		<init ref="id28"/>
		<transition>
			<source ref="id30"/>
			<target ref="id29"/>
			<label kind="assignment" x="8" y="42">t = 0</label>
			<nail x="68" y="59"/>
			<nail x="-25" y="59"/>
		</transition>
		<transition>
			<source ref="id29"/>
			<target ref="id29"/>
			<label kind="synchronisation" x="-85" y="25">VS?</label>
			<label kind="assignment" x="-85" y="42">t = 0</label>
			<nail x="-140" y="42"/>
			<nail x="-97" y="68"/>
		</transition>
		<transition>
			<source ref="id28"/>
			<target ref="id29"/>
			<label kind="synchronisation" x="-212" y="8">VS?</label>
			<label kind="assignment" x="-212" y="25">t = 0</label>
			<nail x="-153" y="17"/>
		</transition>
		<transition>
			<source ref="id28"/>
			<target ref="id29"/>
			<label kind="synchronisation" x="-161" y="-51">VP?</label>
			<label kind="assignment" x="-170" y="-25">t = 0</label>
			<nail x="-153" y="-34"/>
		</transition>
		<transition>
			<source ref="id29"/>
			<target ref="id30"/>
			<label kind="synchronisation" x="-8" y="-25">VP?</label>
		</transition>
	</template>
	<template>
		<name>PELT_det</name>
		<location id="id31" x="-221" y="-76">
			<name x="-263" y="-110">VSed</name>
		</location>
		<location id="id32" x="-76" y="-76">
			<name x="-102" y="-110">err</name>
		</location>
		<location id="id33" x="-76" y="-195">
			<name x="-86" y="-229">AS1</name>
		</location>
		<location id="id34" x="-76" y="51">
			<name x="-85" y="68">VP1</name>
		</location>
		<init ref="id31"/>
		<transition>
			<source ref="id33"/>
			<target ref="id34"/>
			<label kind="synchronisation" x="238" y="-85">AS?</label>
			<nail x="229" y="-195"/>
			<nail x="229" y="51"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id33"/>
			<label kind="synchronisation" x="187" y="-85">VP?</label>
			<nail x="178" y="51"/>
			<nail x="178" y="-195"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="93" y="-178">VB?</label>
			<nail x="127" y="-195"/>
			<nail x="127" y="-102"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="51" y="-178">VS?</label>
			<nail x="85" y="-195"/>
			<nail x="85" y="-110"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-25" y="-161">ABLOCK?</label>
			<nail x="42" y="-195"/>
			<nail x="42" y="-119"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-25" y="-178">AR?</label>
			<nail x="8" y="-195"/>
			<nail x="8" y="-127"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="102" y="-8">VP?</label>
			<nail x="136" y="51"/>
			<nail x="136" y="-59"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="59" y="-8">AP?</label>
			<nail x="93" y="51"/>
			<nail x="93" y="-51"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-17" y="8">ABLOCK?</label>
			<nail x="51" y="51"/>
			<nail x="51" y="-42"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-25" y="-8">AR?</label>
			<nail x="8" y="51"/>
			<nail x="8" y="-34"/>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-68" y="-8">VB?</label>
			<nail x="-34" y="51"/>
			<nail x="-34" y="-25"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-68" y="-178">AP?</label>
			<nail x="-34" y="-195"/>
			<nail x="-34" y="-127"/>
		</transition>
		<transition>
			<source ref="id33"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-102" y="-178">AS?</label>
		</transition>
		<transition>
			<source ref="id34"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-102" y="17">VS?</label>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id34"/>
			<label kind="synchronisation" x="-203" y="34">VP?</label>
			<nail x="-221" y="51"/>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-203" y="-9">VB?</label>
			<nail x="-221" y="8"/>
			<nail x="-76" y="8"/>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-203" y="-51">ABLOCK?</label>
			<nail x="-221" y="-34"/>
			<nail x="-76" y="-34"/>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id33"/>
			<label kind="synchronisation" x="-203" y="-212">AS?</label>
			<nail x="-221" y="-195"/>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-203" y="-153">AP?</label>
			<nail x="-221" y="-136"/>
			<nail x="-76" y="-136"/>
		</transition>
		<transition>
			<source ref="id31"/>
			<target ref="id32"/>
			<label kind="synchronisation" x="-203" y="-93">AR?</label>
		</transition>
	</template>
	<template>
		<name>Pv_v</name>
		<declaration>clock t;</declaration>
		<location id="id35" x="-238" y="-8">
			<name x="-248" y="-42">Init</name>
		</location>
		<location id="id36" x="-119" y="-8">
			<name x="-129" y="-42">V1</name>
		</location>
		<location id="id37" x="0" y="-8">
			<name x="-10" y="-42">V2</name>
			<committed/>
		</location>
		<location id="id38" x="119" y="-8">
			<name x="109" y="-42">err</name>
		</location>
		<init ref="id35"/>
		<transition>
			<source ref="id37"/>
			<target ref="id36"/>
			<label kind="guard" x="-85" y="25">t &lt;= TURI</label>
			<label kind="assignment" x="-76" y="42">t = 0</label>
			<nail x="0" y="42"/>
			<nail x="-119" y="42"/>
		</transition>
		<transition>
			<source ref="id37"/>
			<target ref="id38"/>
			<label kind="guard" x="34" y="-25">t &gt; TURI</label>
		</transition>
		<transition>
			<source ref="id36"/>
			<target ref="id37"/>
			<label kind="synchronisation" x="-76" y="-25">VP?</label>
		</transition>
		<transition>
			<source ref="id35"/>
			<target ref="id36"/>
			<label kind="synchronisation" x="-187" y="-25">VP?</label>
			<label kind="assignment" x="-187" y="-8">t = 0</label>
		</transition>
	</template>
	<template>
		<name>Detection</name>
		<declaration>clock t;</declaration>
		<location id="id39" x="-221" y="-34">
			<name x="-246" y="-68">Init</name>
		</location>
		<location id="id40" x="-93" y="-34">
			<name x="-103" y="-68">VP1</name>
		</location>
		<location id="id41" x="34" y="-34">
			<name x="42" y="-68">AS1</name>
			<committed/>
		</location>
		<location id="id42" x="-221" y="68">
			<name x="-280" y="59">cancel</name>
			<committed/>
		</location>
		<init ref="id39"/>
		<transition>
			<source ref="id40"/>
			<target ref="id42"/>
			<label kind="synchronisation" x="-170" y="136">AR?</label>
			<nail x="-93" y="153"/>
			<nail x="-221" y="153"/>
		</transition>
		<transition>
			<source ref="id40"/>
			<target ref="id42"/>
			<label kind="synchronisation" x="-170" y="93">AP?</label>
			<nail x="-93" y="110"/>
			<nail x="-221" y="110"/>
		</transition>
		<transition>
			<source ref="id40"/>
			<target ref="id42"/>
			<label kind="synchronisation" x="-170" y="51">VS?</label>
			<nail x="-93" y="68"/>
		</transition>
		<transition>
			<source ref="id41"/>
			<target ref="id39"/>
			<label kind="guard" x="-119" y="-221">t&gt;200</label>
			<nail x="34" y="-195"/>
			<nail x="-221" y="-195"/>
		</transition>
		<transition>
			<source ref="id41"/>
			<target ref="id39"/>
			<label kind="guard" x="-119" y="-170">t&lt;150</label>
			<nail x="34" y="-144"/>
			<nail x="-221" y="-144"/>
		</transition>
		<transition>
			<source ref="id41"/>
			<target ref="id39"/>
			<label kind="guard" x="-153" y="-119">t&gt;=150 &amp;&amp; t&lt;=200</label>
			<label kind="synchronisation" x="-127" y="-93">VP_AS!</label>
			<nail x="34" y="-93"/>
			<nail x="-221" y="-93"/>
		</transition>
		<transition>
			<source ref="id40"/>
			<target ref="id41"/>
			<label kind="synchronisation" x="-42" y="-51">AS?</label>
		</transition>
		<transition>
			<source ref="id39"/>
			<target ref="id40"/>
			<label kind="synchronisation" x="-178" y="-51">VP?</label>
			<label kind="assignment" x="-177" y="-34">t = 0</label>
		</transition>
		<transition>
			<source ref="id42"/>
			<target ref="id39"/>
			<label kind="synchronisation" x="-263" y="8">reset!</label>
		</transition>
	</template>
	<system>// List one or more processes to be composed into a system.
system LRI, AVI, URI, PVARP, VRP, RHM, PURI_test, PELT_det, Pv_v, Conduction, Counter, Detection;
    </system>
	<queries>
		<query>
			<formula>A[] true</formula>
			<comment></comment>
		</query>
		<query>
			<formula>A[] (PURI_test.interval imply PURI_test.t&gt;=TURI)</formula>
			<comment></comment>
		</query>
		<query>
			<formula>E[] (!PELT_det.err) &amp;&amp; (!Pv_v.err)</formula>
			<comment></comment>
		</query>
	</queries>
</nta>
